**次氯酸钠发生器冷水机组故障分析及维修方案**

**一、故障情况**

次氯酸钠发生器配套的两台冷水机组因长期停止运行，近期检查发现两台设备均存在相同类型故障：

1. 冷水机组制冷剂管路出现腐蚀；
2. 制冷剂管路发生泄漏，导致制冷剂损失；
3. 制冷系统无法正常运行；
4. 两台设备压缩机均出现损坏。

**二、故障原因分析**

两台冷水机组长期处于停运状态，在次氯酸钠发生器周边潮湿及可能存在含氯腐蚀性介质的环境下，设备制冷剂管路长期受到腐蚀，造成管壁腐蚀减薄并最终发生泄漏。

制冷剂泄漏后，制冷系统无法维持正常运行条件，进一步导致压缩机冷却、润滑条件恶化，最终造成压缩机损坏。

由于两台冷水机组在相同的环境和运行条件下均出现同类故障，表明本次故障具有明显的共同环境及长期停运因素。

**三、维修方案**

考虑到两台冷水机组均已出现**制冷剂管路腐蚀泄漏及压缩机损坏**，设备已经属于制冷系统性故障。

若仅更换压缩机或修复现有泄漏点，无法排除其他部位继续腐蚀和发生新的制冷剂泄漏的风险，维修后的运行可靠性难以保证。

因此，我方建议：

**整体更换现有两台冷水机组。**

新设备应根据次氯酸钠发生器实际冷却负荷重新选型，并充分考虑现场高温、高湿及含氯腐蚀性环境。安装完成后，对冷却水系统、电气控制系统及保护功能进行全面检查和调试，确保满足次氯酸钠发生器正常运行要求。

**四、预防措施**

今后设备长期停运时，应按照厂家要求进行停机维护，并做好冷却水排空、设备防潮、防腐及定期巡检工作，同时加强次氯酸钠设备区域的通风和腐蚀性环境控制，避免类似故障再次发生。